SCTY-D1硅链自动调压装置
用户手册

# 1  概述
SCTY-D1硅链自动调压装置主要应用于220V/110V直流电源系统中，对直流控制母线电压进行自动调节，保证控制母线供电的稳定性。

# 2  型号
SCTY-D1-□/□
降压范围(V)
额定电流(A)
设计序号
三辰电器调压装置

# 3  技术指示
表1  主要参数
参数 说明
降压范围 0～45V；（可按用户要求定做）
额定电流 3～200A；
稳压精度 ≤2%；
降压分组 7级；
环境温度 －10～＋50℃；
相对湿度 ≤95%；
海拔高度 ≤2000米；
其它条件 空气中无严重导电尘埃及腐蚀性气体；无剧烈震动。

# 4  原理组成
## 4.1 原理框图
SCTY-D1硅链自动调节装置，主要由硅链、硅链调压控制器、控制继电器、转换开关等组成。其工作原理如图1所示，正常工作时，转换开关在“自动”位置，硅链调压控制器工作，在线检测控制母线电压，处理后与设定值比较，当母线电压高于（或低于）设定值的上限（或下限）时，控制器发出信号，驱动控制继电器，通过控制继电器的分断或闭合，改变分组硅链的降压值，确保母线电压值在规定的范围内。当“自动状态”出现故障时，手动调节“转换开关”，由转换开关使分组硅链投入或退出，从而保证控制母线的电压在规定的范围内。

图1  硅链控制原理图
+HM
+KM
输入端
输出端
K1
K3
K2
S1
S2
S3
工作电源
K1
K2
K3
电压变换
F+-E
判断电路
S1 S2S3
驱动单元
-HM
-KM
负极
负极

## 4.2  转换开关
SCTY-D1转换开关接点图如图2所示。
图2  7档转换开关节点图

## 4.3  硅链继电器
SCTY-D1使用3个控制继电器控制硅链投切出7个降压等级，每级压降5V（220V系统）或3V（110V系统）。SCTY-D1控制硅链控制继电器接线如图3所示。

图3  硅链控制接线图
COM2
HM+
Y2
5V(220V系统)
KT1
3V(110V系统)
SCTY-D1 Y3
10V(220V系统)
KT2
6V(110V系统)
Y4
20V(220V系统)
KT3
12V(110V系统)
继电器线圈两端必须连接续流二极管
.KM+
HM-/KM-

表3  3点控制7级硅链控制继电器状态和硅链压降关系
KT1 KT2 KT3 硅链压降（220V） 硅链压降（110V）
断开 断开 断开 35V 21V
闭合 断开 断开 30V 18V
断开 闭合 断开 25V 15V
闭合 闭合 断开 20V 12V
断开 断开 闭合 15V 9V
闭合 断开 闭合 10V 6V
断开 闭合 闭合 5V 3V

# 4  安装
SCTY-D1外形尺寸如图4所示：720mm（长）×200mm（宽）×120mm（高）。支持螺钉紧固安装方式。

图4  SCTY-D1外形尺寸图
硅链
端子排
端子排
200
100
转换
硅链调压
直流继电器组
700
720

# 5  接线
## 5.1  接线端子定义
SCTY-D1接线端子排列如图5所示，端子接线说明如表6所示。

图5  SCTY-D1接线底座连接端子图
硅链
报警接点
4
+HM
1
公共端
报警钱点
5
2
+KM
6
A+
-KM
3
转换
直流
直流
直流
硅链调压
7
B-
(-HM)
开关
继电器
继电器
继电器
控制器
-30
0
30
60
90
120
150
180
210
1--2
X
0
1
自动
2
X
X
X
3--4
X
3
4
7
5
6
X
X
5--6
X
X
7--8
X
X
X
X

表6  端子接线说明
序号 端子 接线说明 安规类型
1 HM＋ 电源输入正极，也是合闸母线电压正极输入端口 高压端口
2 KM＋ 控制母线电压正极输入端口
3 0V 电源输入负极，也是合闸母线电压、控制母线电压负极输入公共端口
4 COM 故障告警继电器公共端 故障告警
5 Y0 故障告警干接点输出接口，常开输出
6 A+ RS485-A+ RS485通信接口
7 B- RS485-B-

注意
1. SCTY-D1输出的24V电源容量有限，仅作内部工作电源使用，严禁在24V电源端口接入其它负载，否则会导致电源因长期过载损坏，或出现器件温度过热导致寿命减短等严重问题。
2. 表6中安规类型指出了SCTY-D1内部电路的绝缘情况，在设计和接线时必须参照上表中的安规类型，不可将低压电路、通信端口等接入到危险的高压电路中去。

## 5.2  连接电缆
根据表6说明连接合闸母线电压、控制母线电压及其故障告警信号与通信输入、输出电缆。当信号采集、信号输出、通信所用线缆较长时建议使用屏蔽线缆。

# 6  调试及故障处理
## 6.1 调试步骤
1. 在调试之前请确认装置接线是否可靠、正确。
2. 确认无误后，装置上电，内部电源指示灯点亮。
3. 确认与上级监控通信是否正常，并进行参数设置。
4. 进行各项功能的调试。

## 6.2 故障处理
表7  故障处理
故障现象 异常原因 解决措施
内部电源指示灯不亮 电源故障 测量电源输入端子是否有正常电压，如果没有，检查外部电源。
上级通讯失败 通信线接线或地址设置有误 检查通信线连接是否可靠；确认软件设置的地址是否与上位机一致。
电压采集错误 外部接线有误 检查电压采集线与端子定义是否对应，接触是否良好。
硅链调压控制失败 硅链异常或内部硬件故障 检查硅链是否有短路或开路情况或者SCTY-D1设置错误。如果没有以上情况则说明内部硬件发生故障。

浙江三辰电器股份有限公司
地址：浙江省青田县油竹街道江滨路6号
邮编：323900
公司网址：www.chinasanchen.com
服务热线：0578-6093053
E-mail：master@sanchen.cn
版权所有，保留一切权利。内容如有改动，恕不另行通知。